<!DOCTYPE html><html><head><meta http-equiv="content-type" content="text/html; charset=utf-8"><meta content="width=device-width, initial-scale=1.0, maximum-scale=1.0, user-scalable=0" name="viewport"><meta content="yes" name="apple-mobile-web-app-capable"><meta content="black-translucent" name="apple-mobile-web-app-status-bar-style"><meta content="telephone=no" name="format-detection"><meta name="description"><title>变电站二次系统信息安全综合监管解决方案 | 探索</title><link rel="stylesheet" type="text/css" href="/css/normalize.css"><link rel="stylesheet" type="text/css" href="/css/highlight.css"><link rel="stylesheet" type="text/css" href="/css/font.css"><link rel="stylesheet" type="text/css" href="/css/noise.css"><link rel="stylesheet" type="text/css" href="//cdn.bootcss.com/font-awesome/4.5.0/css/font-awesome.min.css"><link rel="Shortcut Icon" type="image/x-icon" href="/favicon.ico"></head><body><article class="wrapper"><div class="post-main"><div class="nav"><nav class="container"><a class="sidebar-nav-item active" href="/">Home</a><a class="sidebar-nav-item" href="/archives">Archives</a></nav><div class="container post-meta"><div class="post-tags"><a class="post-tag-link" href="/tags/解决方案/">解决方案</a></div><div class="post-time">2018-08-09</div></div></div><div class="container post-header"><h1>变电站二次系统信息安全综合监管解决方案</h1></div><div class="container post-content"><p>&emsp;&emsp;本项目需要在某供电局调度主站建设一套集中管理平台，管理各个变电站监管数据的集中展现与处理，选择几个变电站作为项目试点。<br>项目的总体需求分为主站需求、变电站资源管控需求与安全管控需求，本项目主站需求对应“平台”，用于收集、展现资源管控、安全管控的数据；<a id="more"></a><br>资源管控需求对应“网管”，用于对变电站数据性能、状态数据监视；<br>安全管控需求对应“安全”，用于变电站安全审计、配置核查、流量审计、终端防护数据的采集与监视。<br>其中本案例主要是做的是“安全管控”方面内容。</p>
<h3 id="1-典型安全需求"><a href="#1-典型安全需求" class="headerlink" title="1. 典型安全需求"></a>1. 典型安全需求</h3><p>变电站安全风险主要有如下方面：<br>（1） 变电站工作站缺乏统一管理<br>站内信息化程度越来越高，无人值守站也随之增多，现阶段二次安全防护主要侧重于边界安全，缺乏变电站内部安全防护；<br>（2） 缺少移动介质接入监视<br>无法对监视后台、维护工作站的外接 U 盘/移动硬盘/手机等移动介质进行防范和监视；<br>（3） 缺少安全日志审计<br>无法对站内设备进行安全日志审计，无法及时发现和记录一些违规事件，安全预警、恶意代码、信息危害、系统状态等进行监视；<br>（4） 缺少安全配置基线核查工具<br>缺少对站内设备进行安全基线核查工具，无法提前发现站内设备存在的系统弱口令、漏洞隐患、违规软件等进行监视；<br>（5） 缺少报文审计工具<br>缺乏工具化的手段，对主子站通信的报文信息进行升级，无法判断报文通信合规性性。</p>
<h3 id="2-安全解决方案"><a href="#2-安全解决方案" class="headerlink" title="2. 安全解决方案"></a>2. 安全解决方案</h3><p>系统实现如下功能：</p>
<h4 id="（1）-安全审计"><a href="#（1）-安全审计" class="headerlink" title="（1） 安全审计"></a>（1） 安全审计</h4><p>记录安全审计日志，包括设备的日志、站端采集的报文以及非法互联事件等内容。<br><strong>日志审计：</strong>实现主机以及安全设备（如防火墙、正反向隔离装置、纵向加密装置、入侵检测装置等安全设备）的日志采集；实现工作站配置核查的核查结果数据采集，如漏洞、病毒扫描等日志。<br><strong>报文审计：</strong>记录报文数据，并根据主站下发的查询条件反馈相应的报文数据；<br><strong>非法互联审计：</strong>记录设备与设备之间非法互联通信，记录设备之间非法通信的时间、通信流量、及对应的报文索引，可根据报文索引查询对应的报文记录；<br>记录新设备非法接入，包括 U 盘非法接入工作站、移动终端非法接入网络等事件。</p>
<h4 id="（2）-配置核查管理（主站端）"><a href="#（2）-配置核查管理（主站端）" class="headerlink" title="（2） 配置核查管理（主站端）"></a>（2） 配置核查管理（主站端）</h4><p>实现对站端设备的配置核查，站端设备包括工作站、服务器、网络设备等。主站端负责管理核查基线，并下发到站端。功能包括：<br>a)    内置本集团二次系统安全防护配置基线检查和电力行业等级保护合规性脚本库。支持安全基线检查项自定义功能，支持检查项参数化功能。<br>b)    支持对多种操作系统、网络设备（如交换机、路由器、防火墙等）以及数据库的核查基线；支持对主流数据库（如 MySQL 等）的安全配置检查。<br>c)    支持对安全对象的配置脆弱性进行全面检查，识别内容应包括操作系统和网络设备和数据库等的账号、口令、授权、日志安全要求、不必要的服务、启动项、注册表、会话设置等配置。<br>d)    支持利用预设的管理员账号、密码信息内实现对操作系统、数据库和网络设备的安全配置检查，预设信息支持主站端维护，并下发站端作为检查策略。<br>e)    支持灵活的检查任务制定功能，可以在主站端设定手动、定时和离线任务的配置任务检查方式。支持实时显示检查任务进度和检查任务状态。</p>
<h4 id="（3）-工作站配置核查（客户端）"><a href="#（3）-工作站配置核查（客户端）" class="headerlink" title="（3） 工作站配置核查（客户端）"></a>（3） 工作站配置核查（客户端）</h4><p>实现从主站下载基线功能，主站可通过命令下发，站端接收主站的基线文件，并自动更新最新核查基线。实现基线版本管理、基线升级日志等管理功能。<br>工作站端功能模块包括客户端的安装程序，以及装置的基线管理功能。客户端安装程序需实现友好安装界面，并实现从站端装置的升级程序、更新核查基线文件等功能。<br>核查要求包括：<br>a)    支持对站端的工作站、监控主机等设备的核查；<br>b)    支持通过安装代理或非代理等方式进行核查；<br>c)    支持 Linux、Windows 等操作系统；<br>对工作站进行监控，采集配置信息，并建立基线进行比对，告警。要求支持检查的配置信息包括：<br>a)    系统弱口令检查<br>b)    防病毒软件检查<br>c)    系统补丁检查<br>d)    软件安装记录检查<br>e)    软件卸载记录检查<br>f)    系统进程与服务黑白名单检查<br>g)    非法外联检查<br>h)    网络连接异常监控<br>i)    外接存储设备核查<br>工作站对 U 盘/移动硬盘等设备进行接入控制，未认证的 U 盘/移动硬盘自动被工作站操作系统禁止接入。</p>
<h4 id="（4）-安全管控告警"><a href="#（4）-安全管控告警" class="headerlink" title="（4） 安全管控告警"></a>（4） 安全管控告警</h4><p>对变电站二次设备非正常运行状态进行告警，具体包括但不限于非法设备接入告警、设备离线告警、配置核查告警、业务行为异常告警。<br>告警数据可来源各个模块并进行综合展示及查询，响应主站召唤上送告警或站端主动上送告警信息。功能如下：<br>a)    非法设备接入告警功能包括：对非法的 IP/MAC 设备接入、对非法 IP 地址段使用和接线错误、对接入工作站的未认证的 U 盘设备等进行告警<br>b)    定时对工作站等计算机设备进行配置核查，根据核查结果进行告警。<br>c)    提供告警记录的实时查询，可根据分类、分级进行查询。<br>d)    将告警信息推送到资源管控运维装置。</p>
<h4 id="（5）-远程通信"><a href="#（5）-远程通信" class="headerlink" title="（5） 远程通信"></a>（5） 远程通信</h4><p>实现与主站通信，接收主站运维终端注册信息、配置核查相关核查基线库、病毒库等核查信息、指令，并将安全审计日志、配置核查结果等信息上送到主站。主站与站端的通信规约宜应通过 61850 规约进行通信，双方应约定信息模型。<br>与主站传送的信息包括且不限于如下：<br>a)    运维终端注册信息：注册的运维终端注册信息，下发到站端；<br>b)    安全审计日志：包括从被监视设备的采集的安全审计日志，支持压缩后上传；<br>c)    配置核查、病毒库信息：包括工作站核查所需的配置核查、病毒扫描等信息；<br>d)    告警信息：包括非法终端接入告警、配置核查告警、非法外接存储设备告警等；<br>e)    应该提供与主站之间的通道运行状态进行监视，如通道中断应该进行告警。</p>
<h4 id="（6）-级联需求"><a href="#（6）-级联需求" class="headerlink" title="（6） 级联需求"></a>（6） 级联需求</h4><p>主站平台与子站平台需要实现子站平台告警信息上传至主站平台，主站平台对子站平台进行配置核查任务调度，主站平台对所有变电站进行 U 盘签发。<br>设备部署图如下：</p>
<div align="center"><br><img src="/2018/08/09/变电站二次系统信息安全综合监管解决方案/image_1.jpg" title="工控安全部署图"><br></div>

<h3 id="3-小结"><a href="#3-小结" class="headerlink" title="3. 小结"></a>3. 小结</h3><p>&emsp;&emsp;该项目解决了变电站安全审计、配置核查、流量审计、终端防护四个方面的安全问题，并开创性的将安全监管与变电站的业务系统相结合，大大提高了安全运维的效率，使得变电站的信息安全可见可查可控。</p>
</div></div><div class="post-main post-comment"></div></article><link rel="stylesheet" type="text/css" href="//cdn.bootcss.com/fancybox/2.1.5/jquery.fancybox.css"><script src="//cdn.bootcss.com/jquery/2.0.3/jquery.min.js"></script><script src="//cdn.bootcss.com/fancybox/2.1.5/jquery.fancybox.pack.js"></script><script>$(document).ready(function() {
  $(".fancybox").fancybox();
});
</script></body></html>